# 1. 报文抓取

使用 gopacket 抓取网络包，它底层使用libpcap 库，需要预先安装

按协议类型过滤

```go
func main() {
    // 解析抓包文件
	//handle, err := pcap.OpenOffline(`C:\Users\msn\Downloads\goose.pcap`)
	//handle, err := pcap.OpenOffline(`C:\Users\msn\Desktop\packets\goose.pcap`)
    
    // 直接抓取网络包
    handle, err = pcap.OpenLive("ens3", 1024, false, 30*time.Second)
    
	if err != nil {
		panic(err)
	}
	defer handle.Close()

	// 0x8100: 802.1Q VLAN, 0x88b8: goose
	err = handle.SetBPFFilter("(ether proto 0x8100) or (ether proto 0x88b8)")
	if err != nil {
		panic(err)
	}

	packetSource := gopacket.NewPacketSource(handle, handle.LinkType())
	for packet := range packetSource.Packets() {

		buffer := packet.Data()
		for _, b := range buffer {
			fmt.Printf("0x%02x, ", b)
		}
		fmt.Println()
    }
}
```



# 2. Goose 

## 2.1 协议定义

```ASN.1
EC61850 DEFINITIONS ::= BEGIN

IEC61850SpecificProtocol ::= CHOICE {
	-- gseMngtPdu [APPLICATION 0] IMPLICIT GSEMngtPdu,
	goosePdu [APPLICATION 1] IMPLICIT IECGoosePdu
}

IECGoosePdu ::= SEQUENCE {
	gocbRef 			[0] IMPLICIT VisibleString,
	timeAllowedtoLive 	[1] IMPLICIT INTEGER,
	datSet 				[2] IMPLICIT VisibleString,
	goID 				[3] IMPLICIT VisibleString OPTIONAL,
	t 					[4]	IMPLICIT UtcTime,
	stNum 				[5] IMPLICIT INTEGER,
	sqNum 				[6] IMPLICIT INTEGER,
	simulation 			[7] IMPLICIT BOOLEAN DEFAULT FALSE,
	confRev 			[8] IMPLICIT INTEGER,
	ndsCom 				[9] IMPLICIT BOOLEAN DEFAULT FALSE,
	numDatSetEntries 	[10] IMPLICIT INTEGER,
	allData 			[11] IMPLICIT SEQUENCE OF Data
}

Data ::= CHOICE
	{
	-- context tag 0 is reserved for AccessResult
	array			[1] IMPLICIT DataSequence,
	structure		[2] IMPLICIT DataSequence,
	boolean			[3] IMPLICIT BOOLEAN,
	bitstring		[4] IMPLICIT BIT STRING,
	integer			[5] IMPLICIT INTEGER,
	unsigned		[6] IMPLICIT INTEGER, -- shall not be negative
	floatingpoint		[7] IMPLICIT FloatingPoint,
	--			[8] is reserved
	octetstring		[9] IMPLICIT OCTET STRING,
	visiblestring		[10] IMPLICIT VisibleString,
	generalizedtime	[11] IMPLICIT GeneralizedTime,
	binarytime		[12] IMPLICIT TimeOfDay,
	bcd			[13] IMPLICIT INTEGER,
	booleanArray		[14] IMPLICIT BIT STRING,
	--objId			[15] IMPLICIT OBJECT IDENTIFIER
	mMSString		[16] IMPLICIT MMSString, -- unicode string
	utctime		[17] IMPLICIT UtcTime   --UTC Time
	}

DataSequence ::= SEQUENCE OF Data

FloatingPoint ::= OCTET STRING

UtcTime ::= OCTET STRING 

MMSString ::= UTF8String

TimeOfDay ::= OCTET STRING -- (SIZE (4 | 6))

END
```



## 2.2 协议头

```bash
func parseGooseMessage(buffer []byte, size uint16) error {
	// skip ethernet addresses
	var bufPos uint16 = 12
	var headerLength uint16 = 14

	var priority uint8
	var vlanId uint16
	var vlanSet bool

	//fmt.Printf("%02x %02x\n", buffer[bufPos], buffer[bufPos+1])

	// check for VLAN tag
	if (buffer[bufPos] == 0x81) && buffer[bufPos+1] == 0x00 {
		priority = buffer[bufPos+2] & 0xF8 >> 5
		vlanId = uint16(buffer[bufPos+2]&0x07)<<8 + uint16(buffer[bufPos+3])
		vlanSet = true
		bufPos += 4 // skip VLAN tag
		headerLength += 4
	}

	fmt.Println(priority)
	fmt.Println(vlanId)
	fmt.Println(vlanSet)

	// check for GOOSE EtherType
	if buffer[bufPos] != 0x88 && buffer[bufPos+1] != 0xb8 {
		return nil
	}
	bufPos += 2

	// dstMac & srcMac
	dstMac := buffer[0:6]
	srcMac := buffer[6:12]
	fmt.Printf("DST-MAC: %02x:%02x:%02x:%02x:%02x:%02x\n",
		dstMac[0], dstMac[1], dstMac[2], dstMac[3], dstMac[4], dstMac[5])
	fmt.Printf("SRC-MAC: %02x:%02x:%02x:%02x:%02x:%02x\n",
		srcMac[0], srcMac[1], srcMac[2], srcMac[3], srcMac[4], srcMac[5])

	// appId
	appId := uint16(buffer[bufPos])*0x100 + uint16(buffer[bufPos+1])
	bufPos += 2
	fmt.Println(appId)

	// length
	length := uint16(buffer[bufPos])*0x100 + uint16(buffer[bufPos+1])
	bufPos += 2
	fmt.Println(length)

	// skip reserved fields
	bufPos += 4

	apduLength := int(length - 8)
	if size < length+headerLength {
		return fmt.Errorf("GOOSE_SUBSCRIBER: Invalid PDU size")
	}
	fmt.Printf("APDU length: %d\n", apduLength)

	err := parseGoosePayload(buffer[bufPos:], apduLength)
	if err != nil {
		return err
	}

	return nil
}
```



## 2.3 Payload 解析

```go
func parseGoosePayload(buffer []byte, apduLength int) error {
	var (
		bufPos               int
		dataSetBufferAddress []byte
		dataSetBufferLength  int
	)

	if buffer[bufPos] != 0x61 {
		return fmt.Errorf("xxx")
	}
	bufPos++

	var gooseLength int
	bufPos = BerDecodeLength(buffer, &gooseLength, bufPos, apduLength)
	if bufPos < 0 {
		return fmt.Errorf("GOOSE_SUBSCRIBER: Malformed message: failed to decode BER length tag")
	}
	fmt.Println("gooseLength:", gooseLength)

	gooseEnd := bufPos + gooseLength

	for bufPos < gooseEnd {
		var elementLength int

		tag := buffer[bufPos]
		bufPos++

		//fmt.Printf("tag: %02x\n", tag)

		bufPos = BerDecodeLength(buffer, &elementLength, bufPos, apduLength)
		if bufPos < 0 {
			return fmt.Errorf("GOOSE_SUBSCRIBER: Malformed message: failed to decode BER length tag")
		}

		switch tag {
		case 0x80:
			if elementLength > 129 {
				return fmt.Errorf("GOOSE_SUBSCRIBER:  gocbRef too long")
			}
			goCBRef := buffer[bufPos : bufPos+elementLength]
			fmt.Printf("gocbRef: %s\n", goCBRef)
		case 0x81:
			timeAllowedToLive := BerDecodeUint32(buffer, elementLength, bufPos)
			fmt.Printf("timeAllowedToLive: %d\n", timeAllowedToLive)
		case 0x82:
			if elementLength > 129 {
				return fmt.Errorf("GOOSE_SUBSCRIBER: datSet too long")
			}
			datSet := buffer[bufPos : bufPos+elementLength]
			fmt.Printf("datSet: %s\n", datSet)
		case 0x83:
			if elementLength > 129 {
				return fmt.Errorf("GOOSE_SUBSCRIBER: datSet too long")
			}
			goId := buffer[bufPos : bufPos+elementLength]
			fmt.Printf("goId: %s\n", goId)
		case 0x84:
			timestampBufPos := buffer[bufPos]
			if timestampBufPos > 0 {
				ts := buffer[bufPos : bufPos+elementLength]
				t := parseTimeByBuffer(ts)
				fmt.Printf("t: %s\n", t)
			}
		case 0x85:
			stNum := BerDecodeUint32(buffer, elementLength, bufPos)
			fmt.Printf("stNum: %d\n", stNum)
		case 0x86:
			sqNum := BerDecodeUint32(buffer, elementLength, bufPos)
			fmt.Printf("sqNum: %d\n", sqNum)
		case 0x87:
			simulation := BerDecodeBoolean(buffer, bufPos)
			fmt.Printf("simulation: %t\n", simulation)
		case 0x88:
			confRev := BerDecodeUint32(buffer, elementLength, bufPos)
			fmt.Printf("confRev: %d\n", confRev)
		case 0x89:
			ndsCom := BerDecodeBoolean(buffer, bufPos)
			fmt.Printf("ndsCom: %t\n", ndsCom)
		case 0x8a:
			numberOfDatSetEntries := BerDecodeUint32(buffer, elementLength, bufPos)
			fmt.Printf("numberOfDatSetEntries: %d\n", numberOfDatSetEntries)
		case 0xab:
			dataSetBufferAddress = buffer[bufPos:]
			dataSetBufferLength = elementLength
			for _, b := range dataSetBufferAddress {
				fmt.Printf("%02x ", b)
			}
			fmt.Printf("%d\n", dataSetBufferLength)
		}
		bufPos += elementLength
	}

	fmt.Println("------------------------------------------------------")
	dataSetValues, err := parseAllData(dataSetBufferAddress, dataSetBufferLength, false)
	if err != nil {
		return err
	}

	fmt.Println(dataSetValues)

	return nil
}
```



## 2.4 数据列 解析

```go
func parseAllData(buffer []byte, allDataLength int, isStructure bool) (*MmsValue, error) {
	var (
		bufPos        int
		elementLength int
		elementIndex  int
	)

	var dataSetValues *MmsValue

	for bufPos < allDataLength {
		tag := buffer[bufPos]
		bufPos++
		fmt.Printf("tag: %02x\n", tag)

		bufPos = BerDecodeLength(buffer, &elementLength, bufPos, allDataLength)
		if bufPos < 0 {
			return nil, fmt.Errorf("GOOSE_SUBSCRIBER: Malformed message: failed to decode BER length tag")
		}

		switch tag {
		case 0x80: /* reserved for access result */
		case 0xa1: /* array */
		case 0xa2: /* structure */
		case 0x83: /* boolean */
		case 0x84: /* BIT STRING */
		case 0x85: /* integer */
		case 0x86: /* unsigned integer */
		case 0x87: /* Float */
		case 0x89: /* octet string */
		case 0x8a: /* visible string */
		case 0x8c: /* binary time */
		case 0x91: /* Utctime */
		default:
			return nil, fmt.Errorf("GOOSE_SUBSCRIBER: found unknown tag %02x", tag)
		}

		bufPos += elementLength
		elementIndex++
	}

	//fmt.Printf("elementIndex=%d, bufPos=%d\n", elementIndex, bufPos)

	if isStructure {
		dataSetValues = createMmsValueEmptyStructure(elementIndex)
	} else {
		dataSetValues = createMmsValueEmptyArray(elementIndex)
	}

	//fmt.Printf("dataSetValues: %v\n", dataSetValues)
	fmt.Println("**************************************")

	elementIndex = 0
	bufPos = 0

	for bufPos < allDataLength {
		tag := buffer[bufPos]
		bufPos++

		bufPos = BerDecodeLength(buffer, &elementLength, bufPos, allDataLength)
		if bufPos < 0 {
			return nil, fmt.Errorf("GOOSE_SUBSCRIBER: Malformed message: failed to decode BER length tag")
		}

		var err error
		var value *MmsValue

		switch tag {
		case 0xa1: /* array */
			value, err = parseAllData(buffer[bufPos:], elementLength, false)
			if err != nil {
				return nil, err
			}
		case 0xa2: /* structure */
			value, err = parseAllData(buffer[bufPos:], elementLength, true)
			if err != nil {
				return nil, err
			}
		case 0x83: /* boolean */
			value = newMmsValueBoolean(BerDecodeBoolean(buffer, bufPos))
			v, ok := value.Value.(Boolean)
			if ok {
				fmt.Printf("tag: %02x, value: %v, v： %v\n", tag, value, v)
			}
		case 0x84: /* BIT STRING */
			padding := buffer[bufPos]
			bitStringLength := (8 * (elementLength - 1)) - int(padding)
			value = newMmsValueBitString(buffer[bufPos+1:bufPos+elementLength], bitStringLength)
			v, ok := value.Value.(*BitString)
			if ok {
				fmt.Printf("tag: %02x, value: %v, buf: %v\n", tag, value, v.Buf)
			}
		case 0x85: /* integer */
			value = newMmsValueInteger(buffer[bufPos:bufPos+elementLength], elementLength)
			v, ok := value.Value.(*Asn1PrimitiveValue)
			if ok {
				fmt.Printf("tag: %02x, value: %v, buf: %v\n", tag, value, v.Octets)
			}
		case 0x86: /* unsigned integer */
			value = newMmsValueUnsigned(buffer[bufPos:bufPos+elementLength], elementLength)
			v, ok := value.Value.(*Asn1PrimitiveValue)
			if ok {
				fmt.Printf("tag: %02x, value: %v, buf: %v\n", tag, value, v.Octets)
			}
		case 0x87: /* Float */
			if elementLength == 9 {
				value = newMmsValueDouble(BerDecodeDouble(buffer, bufPos))
			} else if elementLength == 5 {
				value = newMmsValueFloat(BerDecodeFloat(buffer, bufPos))
			}
			v, ok := value.Value.(*FloatingPoint)
			if ok {
				fmt.Printf("tag: %02x, value: %v, buf: %v\n", tag, value, v.Buf)
			}
		case 0x89: /* octet string */
			value = newMmsValueOctetString(buffer[bufPos:bufPos+elementLength], elementLength, elementLength)
			v, ok := value.Value.(*OctetString)
			if ok {
				fmt.Printf("tag: %02x, value: %v, buf: %v\n", tag, value, v.Buf)
			}
		case 0x8a: /* visible string */
			value = newMmsValueVisibleStringFromByteArray(buffer[bufPos:bufPos+elementLength], elementLength)
			v, ok := value.Value.(*VisibleString)
			if ok {
				fmt.Printf("tag: %02x, value: %v, buf: %v\n", tag, value, v.Buf)
			}

		case 0x8c: /* binary time */
			if elementLength == 4 || elementLength == 6 {
				value = newMmsValueBinaryTime(buffer[bufPos:], elementLength)
				v, ok := value.Value.(*BinaryTime)
				if ok {
					fmt.Printf("tag: %02x, value: %v, buf: %v\n", tag, value, v.Buf)
				}
			}

		case 0x91: /* Utctime */
			if elementLength == 8 {
				value = newMmsValueUtcTime(buffer[bufPos : bufPos+elementLength])
				v, ok := value.Value.(UtcTime)
				if ok {
					fmt.Printf("tag: %02x, value: %v, v: %v\n", tag, value, v)
				}
			} else {
				return nil, fmt.Errorf("GOOSE_SUBSCRIBER: UTCTime element is of wrong size")
			}

		default:
			return nil, fmt.Errorf("GOOSE_SUBSCRIBER:    found unkown tag %02x", tag)
		}

		bufPos += elementLength

		if value != nil {
			setMmsValueElement(dataSetValues, elementIndex, value)
			elementIndex++
		}
	}

	return dataSetValues, nil
}
```



# 3. SV

```go
func parseSVMessage(buffer []byte, size uint16) error {
	// skip ethernet addresses
	var bufPos uint16 = 12
	var headerLength uint16 = 14

	var priority uint8
	var vlanId uint16
	var vlanSet bool

	// check for VLAN tag
	if (buffer[bufPos] == 0x81) && buffer[bufPos+1] == 0x00 {
		priority = buffer[bufPos+2] & 0xF8 >> 5
		vlanId = uint16(buffer[bufPos+2]&0x07)<<8 + uint16(buffer[bufPos+3])
		vlanSet = true
		bufPos += 4 // skip VLAN tag
		headerLength += 4
	}

	fmt.Println(priority)
	fmt.Println(vlanId)
	fmt.Println(vlanSet)

	// check for SV EtherType
	if buffer[bufPos] != 0x88 && buffer[bufPos+1] != 0xba {
		return nil
	}
	bufPos += 2

	// dstMac & srcMac
	dstMac := buffer[0:6]
	srcMac := buffer[6:12]
	fmt.Printf("DST-MAC: %02x:%02x:%02x:%02x:%02x:%02x\n",
		dstMac[0], dstMac[1], dstMac[2], dstMac[3], dstMac[4], dstMac[5])
	fmt.Printf("SRC-MAC: %02x:%02x:%02x:%02x:%02x:%02x\n",
		srcMac[0], srcMac[1], srcMac[2], srcMac[3], srcMac[4], srcMac[5])

	// appId
	appId := uint16(buffer[bufPos])*0x100 + uint16(buffer[bufPos+1])
	bufPos += 2
	fmt.Println(appId)

	// length
	length := uint16(buffer[bufPos])*0x100 + uint16(buffer[bufPos+1])
	bufPos += 2
	fmt.Println(length)

	// skip reserved fields
	bufPos += 4

	apduLength := int(length - 8)
	if size < length+headerLength {
		return fmt.Errorf("SV_SUBSCRIBER: Invalid PDU size")
	}
	fmt.Printf("APDU length: %d\n", apduLength)

	err := parseSVPayload(buffer[bufPos:], apduLength)
	if err != nil {
		return err
	}

	return nil
}

func parseSVPayload(buffer []byte, apduLength int) error {
	var (
		bufPos int
	)

	if buffer[bufPos] != 0x60 {
		return fmt.Errorf("xxx")
	}
	bufPos++

	var elementLength int
	bufPos = BerDecodeLength(buffer, &elementLength, bufPos, apduLength)
	if bufPos < 0 {
		return fmt.Errorf("SVSUBSCRIBER: Malformed message: failed to decode BER length tag")
	}
	fmt.Println("elementLength:", elementLength)

	svEnd := bufPos + elementLength

	for bufPos < svEnd {
		tag := buffer[bufPos]
		bufPos++

		//fmt.Printf("tag: %02x\n", tag)

		bufPos = BerDecodeLength(buffer, &elementLength, bufPos, apduLength)
		if bufPos < 0 {
			return fmt.Errorf("SV_SUBSCRIBER: Malformed message: failed to decode BER length tag")
		}

		switch tag {
		case 0x80: /* noASDU (INTEGER) */
			if elementLength == 1 {
				noASDU := buffer[bufPos]
				fmt.Printf("noASDU=%d\n", noASDU)
			}
		case 0xa2:
			parseSequenceOfASDU(buffer[bufPos:], elementLength)
		default:
			fmt.Printf("SV_SUBSCRIBER: found unknown tag: %02x\n", tag)
		}

		bufPos += elementLength
	}

	return nil
}

func parseSequenceOfASDU(buffer []byte, length int) {
	var bufPos int

	for bufPos < length {
		elementLength := 0

		tag := buffer[bufPos]
		bufPos++

		bufPos = BerDecodeLength(buffer, &elementLength, bufPos, length)
		if bufPos < 0 {
			fmt.Printf("SV_SUBSCRIBER: Malformed message: failed to decode BER length tag")
			return
		}

		switch tag {
		case 0x30:
			parseASDU(buffer[bufPos:], elementLength)
		default:
			fmt.Printf("SV_SUBSCRIBER: found unknown tag %02x\n", tag)
		}

		bufPos += elementLength
	}
}

type ASDU struct {
	SvId     string
	datSet   string
	SmpCnt   uint8
	ConfRev  uint8
	RefrTm   uint8
	SmpSynch uint8
	SmpMod   uint8
	SmpRate  uint8

	DataBufferLength int
	DataBuffer       []byte
}

func parseASDU(buffer []byte, length int) {
	var (
		bufPos       int
		svIdLength   int
		datSetLength int
	)

	for bufPos < length {
		elementLength := 0

		tag := buffer[bufPos]
		bufPos++

		bufPos = BerDecodeLength(buffer, &elementLength, bufPos, length)
		if bufPos < 0 {
			fmt.Printf("SV_SUBSCRIBER: Malformed message: failed to decode BER length tag")
			return
		}

		switch tag {
		case 0x80:
			svId := buffer[bufPos : bufPos+elementLength]
			svIdLength = elementLength
			fmt.Printf("svId=%s, length=%d\n", svId, svIdLength)
		case 0x81:
			datSet := buffer[bufPos : bufPos+elementLength]
			datSetLength = elementLength
			fmt.Printf("datSet=%s, length=%d\n", datSet, datSetLength)
		case 0x82:
			smpCnt := buffer[bufPos : bufPos+elementLength]
			fmt.Printf("smpCnt=%d\n", BerDecodeInt(smpCnt))
		case 0x83:
			confRev := buffer[bufPos : bufPos+elementLength]
			fmt.Printf("confRev=%d\n", BerDecodeInt(confRev))
		case 0x84:
			refrTm := buffer[bufPos : bufPos+elementLength]
			fmt.Printf("%d\n", getRefrTmAsNs(refrTm))
		case 0x85:
			if elementLength == 1 {
				smpSynch := buffer[bufPos]
				fmt.Printf("smpSynch=%t\n", smpSynch == 0x01)
			}
		case 0x86:
			smpRate := buffer[bufPos : bufPos+elementLength]
			fmt.Printf("smpRate=%d\n", BerDecodeInt(smpRate))
		case 0x87:
			seqData := buffer[bufPos : bufPos+elementLength]
			dataBufferLength := elementLength
			fmt.Printf("seqData=%02x, length=%d\n", seqData, dataBufferLength)
		case 0x88:
			smpMod := buffer[bufPos : bufPos+elementLength]
			fmt.Printf("smpMod=%d\n", BerDecodeInt(smpMod))
		default:
			fmt.Printf("SV_SUBSCRIBER: found unknown tag %02x\n", tag)
		}

		bufPos += elementLength
	}
}

func getRefrTmAsNs(buffer []byte) uint64 {
	return decodeUtcTimeToNsTime(buffer)
}

func decodeUtcTimeToNsTime(buffer []byte) uint64 {
	var timeVal32 uint32
	timeVal32 = uint32(buffer[3])
	timeVal32 += uint32(buffer[2]) * 0x100
	timeVal32 += uint32(buffer[1]) * 0x10000
	timeVal32 += uint32(buffer[0]) * 0x1000000

	var fractionOfSecond uint32
	fractionOfSecond = uint32(buffer[6])
	fractionOfSecond += uint32(buffer[5]) * 0x100
	fractionOfSecond += uint32(buffer[4]) * 0x10000

	var nsVal uint64
	nsVal = uint64(fractionOfSecond) * 1000000000
	nsVal = nsVal >> 24

	timeVal64 := uint64(timeVal32)*1000000000 + nsVal

	return timeVal64
}

func BerDecodeLength(buffer []byte, length *int, bufPos, maxBufPos int) int {
	return BerDecodeLengthRecursive(buffer, length, bufPos, maxBufPos, 0, 50)
}

func BerDecodeLengthRecursive(buffer []byte, length *int, bufPos, maxBufPos, depth, maxDepth int) int {
	if bufPos >= maxBufPos {
		return -1
	}

	len1 := buffer[bufPos]
	bufPos++

	if len1&0x80 > 0 {
		lenLength := len1 & 0x7f

		// indefinite length form
		if lenLength == 0 {
			*length = getIndefiniteLength(buffer, bufPos, maxBufPos, depth, maxDepth)
		} else {
			*length = 0

			var i byte
			for i = 0; i < lenLength; i++ {
				if bufPos >= maxBufPos {
					return -1
				}

				if bufPos+(*length) > maxBufPos {
					return -1
				}

				*length <<= 8
				*length += int(buffer[bufPos])
				bufPos++
			}
		}
	} else {
		*length = int(len1)
	}

	if *length < 0 {
		return -1
	}

	if *length > maxBufPos {
		return -1
	}

	if bufPos+(*length) > maxBufPos {
		return -1
	}

	return bufPos
}

func getIndefiniteLength(buffer []byte, bufPos, maxBufPos, depth, maxDepth int) int {
	depth++

	if depth > maxDepth {
		return -1
	}

	length := 0

	for bufPos < maxBufPos {
		if buffer[bufPos] == 0 && (bufPos+1) < maxBufPos && buffer[bufPos+1] == 0 {
			return length + 2
		} else {
			length++

			if (buffer[bufPos] & 0x1f) == 0x1f {
				bufPos++
				length++
			}
			bufPos++

			subLength := -1

			newBufPos := BerDecodeLengthRecursive(buffer, &subLength, bufPos, maxBufPos, depth, maxDepth)
			if newBufPos == -1 {
				return -1
			}

			length += subLength + newBufPos - bufPos
			bufPos = newBufPos + subLength
		}
	}

	return -1
}

func BerDecodeInt(buffer []byte) int {
	length := len(buffer)

	if length == 1 {
		return int(buffer[0])
	} else if length == 2 {
		return int(binary.BigEndian.Uint16(buffer))
	} else if length == 4 {
		return int(binary.BigEndian.Uint32(buffer))
	} else if length == 8 {
		return int(binary.BigEndian.Uint64(buffer))
	}

	return -1
}
```

